# FAA DRPDS — техническое описание объекта для диагностической модели

**Статус:** исследовательская модель объекта №3.  
**Полное название:** Dual Redundant Power Distribution System (DRPDS).  
**Область применения в первоисточнике:** электроснабжение TRACON — Terminal Radar Approach Control Facility.  
**Назначение модели:** проверить, способно ли диагностическое ядро работать не только с простым распределительным щитом, но и с многослойной системой электроснабжения с резервированием источников, шин, UPS и автоматическим управлением.

> Это описание — инженерная декомпозиция опубликованных документов FAA, а не рабочая инструкция по эксплуатации. В частности, FAA JO 6480.22 (2007, с изменением 2010) отменён в 2019 году. Он используется здесь как подробный архитектурный и функциональный источник. Действующий JO 6480.22A имеет ограниченный доступ FAA Network Only. Для актуальной общей политики используется JO 6950.2F (2024). Реальные уставки, схемы конкретного объекта и разрешённые операции должны браться из действующей документации конкретной площадки.

## 1. Что это за объект

DRPDS — не один электрощит и не отдельная установка 10 кВ. Это комплексная система электроснабжения объекта управления воздушным движением. Она принимает питание от двух независимых коммерческих вводов, имеет резервную генераторную станцию, распределяет питание по двум основным трактам, отдельно обслуживает обычные/essential нагрузки и критические нагрузки с бесперебойным питанием.

В исходной архитектуре различаются две группы потребителей:

- **Critical loads** — вычислительное и электронное оборудование, непосредственно обеспечивающее воздушную навигацию и управление воздушным движением. Для них требуются непрерывное, кондиционированное питание без перерыва и резервирование.
- **Essential loads** — охлаждение, насосы, чиллеры, компрессоры, вентиляторы, освещение и обычные розетки. Им требуется питание от коммерческого или резервного источника, но не обязательно непрерывное UPS-питание.

Система должна сохранять питание критических нагрузок при отказе одного из коммерческих вводов, при переходе на генераторы и при отдельных отказах элементов критического распределения. Резервирование здесь многослойное: источники, распределительные тракты, UPS и конечные критические распределители.

## 2. Функциональные слои

### 2.1 Коммерческие источники

- Два независимых трёхфазных коммерческих ввода.
- Каждый ввод питает собственный понижающий трансформатор.
- В описанном типовом варианте вторичная обмотка трансформатора — 480/277 V, соединение grounded wye.
- Трансформатор №1 питает SWGR 1 через вводной выключатель 1M1.
- Трансформатор №2 питает SWGR 2 через вводной выключатель 2M1.
- Первичные напряжения, мощность трансформаторов и импеданс зависят от конкретной площадки; типовой документ прямо отсылает к site-specific данным.

**Диагностические объекты:** наличие и качество напряжения на каждом вводе, состояние трансформаторов, контрольные предохранители/цепи измерения напряжения, состояния 1M1 и 2M1, независимость двух источников.

### 2.2 Основное распределительное устройство SWGR 1 / SWGR 2

Два главных распределительных устройства образуют два основных тракта. В нормальном режиме каждый питается от собственного коммерческого ввода. Между секциями предусмотрен tie breaker.

- При исправных обоих вводах tie breaker обычно открыт.
- При потере одного источника соответствующая секция может получать питание через резервный путь согласно последовательности управления.
- При переводе на генераторное питание обе секции питаются от генераторного распределительного устройства.
- Выключатели имеют дистанционное управление и локальный режим.
- В системе применяются защита по понижению/повышению напряжения и межвыключательные блокировки.

Это не следует моделировать как один простой АВР. Здесь есть несколько выключателей, условия допустимости их включения, выдержки времени и запреты на параллельное соединение источников.

### 2.3 Резервная генераторная система

- Несколько engine generators (EG), работающих на общую генераторную шину.
- В описанной конфигурации FAA применялись дизельные двигатели Detroit Diesel и генераторы Marathon; указано, что генераторные установки поставлялись Kohler.
- Число установок на площадке — не менее чем на две больше количества, необходимого для поддержки нагрузки.
- Генераторы запускаются автоматически при потере обоих коммерческих источников или по команде системы управления.
- Первый генератор, достигший номинальных скорости и напряжения, подключается к шине; остальные синхронизируются с ним.
- Генераторное распределительное устройство подаёт питание на SWGR 1 и SWGR 2 через резервные вводы 1M2 и 2M2.
- После восстановления питания и стабилизации коммерческого напряжения система выполняет обратный перевод по заданной последовательности.
- Предусмотрены контроль топлива, смазки, температуры, охлаждающей жидкости, напряжения, частоты, запуска и аварийной остановки.
- Генераторы могут испытываться на нагрузочных блоках; при аварии тестовая нагрузка снимается.

Важное условие из типового руководства: пока на резервной шине недостаточно работающих генераторов, часть essential-нагрузок автоматически отключается. При достижении требуемого числа генераторов нагрузка восстанавливается. Конкретная логика зависит от площадки; в руководстве отдельно оговорено исключение для Honolulu Combined Facility.

**Диагностические объекты:** каждый EG как отдельный агрегат, общая генераторная шина, синхронизация, выходные выключатели, цепи запуска, аккумулятор запуска, топливная система, охлаждение, аварийные сигналы, нагрузочный тест, число доступных агрегатов и резерв мощности.

### 2.4 Essential distribution

Essential-питание распределяется от коммерческого или резервного источника через:
- essential switchgear (SWGR);
- switchboards (SWBD);
- motor control centers (MCC);
- отходящие фидеры и конечные нагрузки.

К этой ветви относятся, в частности, охлаждение, насосы, чиллеры, компрессоры, вентиляция, освещение и розетки. Для части нагрузок важна последовательность повторного включения: например, холодильное оборудование может иметь собственные временные блокировки и ограничения при слишком быстром возврате питания.

**Диагностические объекты:** вводы и секции распределения, выключатели фидеров, состояние MCC, питание двигателей, перегрузки, срабатывания защиты, состояние нагрузки и ограничения на повторный пуск.

### 2.5 Critical power distribution

Критическая часть состоит из:
1. UPS supply switchgear (UPS SWGR);
2. нескольких UPS;
3. UPS output switchboards (SWBD);
4. двух критических шин — Critical Bus A и Critical Bus B;
5. Power Distribution Units (PDU);
6. Solid-State Automatic Transfer Switches (SATS);
7. Critical Distribution Panels (CDP);
8. конечных критических нагрузок.

Критические нагрузки получают два независимых кондиционированных тракта. В типовой схеме используются три UPS и соответствующие выходные распределительные секции; фактическое число и состав оборудования конкретной площадки должны проверяться по её чертежам. PDUs и SATS обеспечивают выбор/переключение источника на конечных распределителях. Конфигурация и количество комплектов зависят от площадки.

**UPS:** поддерживают питание при провале/переключении внешних источников, используя накопленную энергию батарей. Для диагностики важно разделять вход UPS, режим работы, выход, байпас, батарейную ветвь, аварии и состояние батарей. Наличие напряжения на выходе UPS само по себе не доказывает исправность резервирования: UPS может питать нагрузку через байпас либо иметь недоступную батарейную автономию.

**PDU:** распределяют критическое питание по выходным ветвям. Следует различать входы, внутреннюю коммутацию/защиту и выходные цепи.

**SATS:** статические автоматические переключатели, обеспечивающие быстрое переключение между двумя критическими источниками. Важны качество обоих входов, выбранный источник, режим, события переключения, аварии и фактическое состояние выходной цепи.

**CDP:** конечные критические распределительные панели, от которых отходят цепи к оборудованию.

### 2.6 Управление и мониторинг PMCS

Power Monitoring and Control System (PMCS) контролирует и управляет DRPDS. В описанной конфигурации применены:
- две операторские станции OWS-1 и OWS-2;
- PLC;
- устройства PowerLogic и измерительные приборы;
- коммуникационные сети и программное обеспечение мониторинга/управления;
- интерфейсы к генераторному распределительному устройству, SWGR, MCC, UPS и критическим распределителям.

Станции OWS резервированы, но одновременно управление выполняется с одной активной станции. PMCS получает сигналы состояния и измерения, выдаёт команды на запуск генераторов и коммутацию выключателей, ведёт события и аварии. При недоступности PMCS оборудование может управляться локально по предусмотренным процедурам.

Для диагностики обязательно отделять:
- **физический отказ силового оборудования**;
- **отказ измерительного канала/датчика**;
- **отказ связи**;
- **отказ контроллера или PMCS**;
- **неверный режим/положение переключателя AUTO/LOCAL/MANUAL**;
- **несостоявшуюся команду**;
- **несоответствие команды и фактического положения выключателя**.

Отображение статуса на экране PMCS не равно независимому подтверждению физического положения контактов.

### 2.7 Цепи управления и опроса AC/DC

Силовая коммутация зависит от вспомогательного питания управления. В типовой системе присутствуют AC- и DC-цепи управления, включая 125 V DC control power и аккумуляторные батареи. Они обеспечивают питание реле, цепей отключения/включения, контроллеров и сигнализации.

Отказ вспомогательного питания может выглядеть как отказ выключателя, автоматики или связи, хотя первичная причина находится в цепи управления. Поэтому DC-система — самостоятельная диагностическая подсистема, а не второстепенный аксессуар.

## 3. Топология: как связаны подсистемы

Упрощённая функциональная цепочка:

`Utility 1 → Transformer 1 → SWGR 1`  
`Utility 2 → Transformer 2 → SWGR 2`  
`EG 1..n → Generator Switchgear / common bus → 1M2, 2M2 → SWGR 1, SWGR 2`

Из основных SWGR отходят два класса ветвей:

- **Essential:** SWGR → essential switchboards / MCC → двигатели, HVAC, насосы, освещение и прочие нагрузки.
- **Critical:** SWGR → UPS SWGR → UPS → UPS output SWBD → Critical Bus A/B → PDU / SATS → CDP → критические электронные нагрузки.

Параллельно PMCS получает измерения и положения аппаратов, обрабатывает условия переключения и управляет исполнительными устройствами. Отдельная AC/DC подсистема питает цепи управления.

Эта цепочка описывает функциональную архитектуру, но не является готовой исполнительной однолинейной схемой конкретного объекта. Фактические связи, число секций, маркировка выключателей, кабели, номиналы и межблокировки должны быть извлечены из site-specific чертежей.

## 4. Основные режимы работы

### Режим A. Нормальное питание от двух коммерческих вводов
- 1M1 и 2M1 замкнуты.
- SWGR 1 и SWGR 2 питаются от собственных трансформаторов.
- Tie breaker между секциями открыт.
- Генераторы находятся в автоматической готовности.
- UPS работают в нормальном режиме и обеспечивают критические нагрузки.
- PMCS контролирует систему.

### Режим B. Потеря одного коммерческого ввода
- Защита по напряжению обнаруживает недопустимое состояние.
- Соответствующий вводной выключатель отключается по заданной логике.
- PMCS перестраивает питание согласно процедуре для отказа конкретного ввода.
- Сохраняется питание от оставшегося коммерческого источника, если его состояние и конфигурация позволяют.
- Необходимо проверять фактическую последовательность коммутации, а не предполагать универсальный сценарий для всех площадок.

### Режим C. Потеря обоих коммерческих источников
- PMCS/PSG инициирует аварийный режим.
- Генераторы запускаются.
- Первый готовый генератор подключается к общей шине, остальные синхронизируются.
- После подтверждения генераторного источника включаются резервные вводы 1M2 и 2M2.
- Восстанавливаются отходящие фидеры в зависимости от доступного количества генераторов.
- При недостаточном количестве генераторов часть essential-нагрузок остаётся отключённой; критическая часть поддерживается UPS.
- По мере подключения дополнительных генераторов нагрузка может быть восстановлена.

### Режим D. Работа от генераторов
- Генераторная шина питает основные секции.
- PMCS контролирует нагрузку, число работающих генераторов, параметры и аварии.
- Требуются периодические проверки состояния.
- Доступность резервной мощности и исправность каждого агрегата имеют значение для устойчивости режима.

### Режим E. Возврат коммерческого питания
- Контроль напряжения подтверждает восстановление допустимых параметров.
- В описанном руководстве используется выдержка времени стабильного коммерческого питания перед автоматическим возвратом.
- PMCS размыкает резервные связи и последовательно возвращает вводы и фидеры на коммерческие источники.
- Если выключатели не находятся в требуемом автоматическом режиме, автоматический возврат может быть запрещён.
- Возврат не должен считаться завершённым только по факту появления коммерческого напряжения: требуется подтверждение всей последовательности и устойчивого режима.

### Режим F. Потеря Critical Bus A или B
- Второй критический тракт должен сохранить питание в предусмотренной конфигурации.
- Диагностика должна установить, потеряна ли сама шина, её источник, UPS, выходной выключатель, измерительный канал или управление.
- Необходимо проверять SATS и PDU, а также фактическое питание конечных CDP.

### Режим G. Потеря питания CDP
- Локализуется конкретная критическая панель и её питающий путь.
- Проверяются оба источника, состояние PDU/SATS, выходная цепь и сама панель.
- Нельзя автоматически заключать, что отказал SATS: причина может быть выше по тракту или на стороне нагрузки.

## 5. Защиты, блокировки и логика селективности

В руководстве описаны:
- защита по минимальному и максимальному напряжению;
- выдержки времени при обнаружении отклонений;
- взаимные блокировки выключателей;
- запреты на недопустимые комбинации замкнутых источников;
- координация уставок автоматических выключателей по временной селективности;
- zone selective interlocking (ZSI) между отдельными выключателями;
- shunt trip и undervoltage release в цепях отключения;
- контроль фактического положения и режима дистанционного/местного управления.

ZSI важна для диагностической модели: выключатель, ближайший к повреждению, должен отключить повреждённую цепь, а вышестоящий выключатель получает сигнал блокировки мгновенного отключения и выдерживает заданное время. Если нижестоящий аппарат не устранил повреждение, вышестоящий должен отключиться по своей выдержке. Это позволяет исследовать не только факт отключения, но и селективность/координацию.

Уставки не переносятся из общего руководства в модель как универсальные значения: они зависят от площадки, конкретных аппаратов и координационного исследования.

## 6. Диагностические области и классы неисправностей

Ниже — не утверждение, что каждый дефект встречается на конкретной площадке, а каталог проверяемых отказовых гипотез, непосредственно вытекающих из состава системы и её описанных функций.

| Область | Диагностическая гипотеза | Что требуется различить |
|---|---|---|
| Коммерческий ввод | Потеря/недопустимое качество одного источника | Реальное отсутствие напряжения, срабатывание sensing fuse, отказ измерительного канала |
| Трансформатор | Нарушение параметров/состояния трансформатора | Вход, выход, защита, внешняя сеть |
| SWGR | Вводной выключатель не замкнулся/не отключился | Команда, цепь управления, привод, фактические контакты |
| Tie breaker | Неверное положение или недопустимая коммутация | Межблокировки, режим управления, обратная связь положения |
| Генератор | Не запускается или не достигает номинальных параметров | Аккумулятор, стартер, топливо, двигатель, возбуждение, регулятор, контроллер |
| Генераторная шина | Не происходит подключение/синхронизация | Напряжение, частота, фаза, контроллер, выключатель |
| Резерв мощности | Недостаточно доступных генераторов для полной нагрузки | Число доступных агрегатов, нагрузка, автоматическое shed/restore |
| Essential feeder/MCC | Потеря отдельной группы нагрузок | Фидер, MCC, защита, контактор, двигатель, локальная нагрузка |
| UPS input | UPS не получает штатное входное питание | Вышестоящий SWGR/фидер, выключатель, измерение |
| UPS | Не держит нормальный режим/перешёл на байпас/аварию | Вход, инвертор, выпрямитель, байпас, DC-шина, батареи |
| UPS battery | Недостаточная автономия | Напряжение отдельных элементов, строка батарей, зарядное устройство, соединения |
| Critical Bus A/B | Потерян один критический тракт | UPS, выходной выключатель, SWBD, шина, кабель |
| PDU | Потеря/аномалия распределения | Вход, внутренняя защита, выходной фидер |
| SATS | Не переключает или выбрал неверный источник | Качество обоих входов, логика выбора, механизм переключения, выход |
| CDP | Панель/отходящая цепь без питания | Вход панели, аппарат защиты, кабель, конечная нагрузка |
| PMCS | Нет управления или неверная последовательность | OWS, PLC, сеть, PowerLogic, конфигурация, команды |
| Обратная связь | Индикация расходится с фактическим состоянием | Датчик положения, вспомогательный контакт, коммуникация |
| DC control power | Не работает цепь управления/отключения | Зарядное устройство, батареи, предохранители, распределение DC |
| Защита | Неправильная селективность/несогласованное отключение | Уставки, ZSI, временные задержки, цепи блокировки |

## 7. Наблюдаемые параметры

Параметры сгруппированы по точкам наблюдения. Перечень не означает, что все величины доступны из PMCS или могут безопасно измеряться в каждой точке.

**Источники и шины**
- наличие напряжения по фазам;
- линейные/фазные напряжения в соответствии с системой;
- частота;
- последовательность/асимметрия фаз, если предусмотрено измерение;
- токи и нагрузка;
- активная/реактивная мощность и коэффициент мощности, если измеряются установленными приборами.

**Коммутационные аппараты**
- команда OPEN/CLOSE;
- фактическое положение;
- режим AUTO/LOCAL/MANUAL;
- состояние цепи управления;
- состояние UV/OV, shunt trip, ZSI;
- события и временные метки.

**Генераторы**
- напряжение, частота, ток/нагрузка;
- готовность, запуск, работа, останов;
- давление масла, температура, уровень топлива и охлаждающей жидкости;
- состояние батареи запуска;
- аварии контроллера и история запусков;
- время наработки и доступность агрегата.

**UPS и батареи**
- входное напряжение/частота;
- выходное напряжение/частота и нагрузка;
- NORMAL / BATTERY / BYPASS / FAULT (точные имена режимов зависят от модели);
- напряжение DC-шины;
- заряд/состояние батареи и результаты тестов;
- аварии, температура и журналы событий.

**PDU/SATS/CDP**
- состояние обоих входов;
- выбранный источник;
- состояние переключателя;
- параметры выходного питания;
- аварии и события;
- состояние отходящих защит.

**PMCS/DC**
- доступность OWS, PLC и коммуникаций;
- состояние контроллеров и каналов измерения;
- качество/доступность DC-питания;
- наличие рассогласования команды и обратной связи;
- журнал событий и тревог.

## 8. Точки диагностики и измерений

В диагностической модели следует завести именованные точки, привязанные к конкретным узлам графа:

1. **TP-U1:** выход коммерческого трансформатора 1 / вход SWGR 1.
2. **TP-U2:** выход коммерческого трансформатора 2 / вход SWGR 2.
3. **TP-SWGR1:** обе стороны вводного аппарата 1M1 и состояние секции SWGR 1.
4. **TP-SWGR2:** обе стороны вводного аппарата 2M1 и состояние секции SWGR 2.
5. **TP-TIE:** состояние tie breaker и наличие напряжения на обеих секциях.
6. **TP-EG-i:** параметры каждого генератора до подключения к общей шине.
7. **TP-PSG:** параметры общей генераторной шины и подтверждение синхронизации.
8. **TP-1M2 / TP-2M2:** состояние резервных вводов от генераторной шины.
9. **TP-ESSENTIAL:** вход/выход выбранных essential switchboards и MCC.
10. **TP-UPS-IN-i:** вход каждого UPS.
11. **TP-UPS-OUT-i:** выход каждого UPS.
12. **TP-UPS-DC-i:** DC-шина и батарейная ветвь каждого UPS.
13. **TP-CRIT-A / TP-CRIT-B:** критические шины A и B.
14. **TP-PDU-i:** вход и выход каждого PDU.
15. **TP-SATS-i:** оба входа, выбранный источник и выход SATS.
16. **TP-CDP-i:** ввод критической панели и выбранные отходящие цепи.
17. **TP-DC125:** шина 125 V DC управления и отдельные батарейные элементы по утверждённой процедуре.
18. **TP-PMCS:** состояние каналов измерения, PLC, связи и обратной связи исполнительных аппаратов.

Каждая точка должна иметь: узел/клемму по чертежу площадки, ожидаемую величину/статус, допустимый метод получения данных, источник нормы и требуемый допуск специалиста. Без site-specific чертежа координаты и клеммы не назначаются.

## 9. Диагностические сценарии для демонстрации ядра

Эти сценарии подходят для программной демонстрации на графовой модели и исторических/синтетических данных. Они не являются инструкциями для выполнения переключений на действующей установке.

| ID | Симптом | Различаемые причины | Минимально необходимые данные |
|---|---|---|---|
| DRPDS-01 | Потеря питания на SWGR 1 | Коммерческий ввод 1, трансформатор, 1M1, sensing circuit, PMCS | U1, состояние 1M1, U2, состояние tie и журнал PMCS |
| DRPDS-02 | Потеря обоих коммерческих вводов | Общая внешняя причина, два независимых отказа, ошибочные измерения | U1/U2, независимые статусы измерительных каналов, события UV/OV |
| DRPDS-03 | Генератор не подключился к PSG | Не запустился, не достиг параметров, не синхронизировался, выключатель/управление | EG status, U/f, синхронизация, команда и обратная связь выключателя |
| DRPDS-04 | После перехода на standby часть нагрузок отсутствует | Недостаточно EG, load shedding, не закрылся фидер, авария MCC | Число работающих EG, состояние 1M2/2M2, статусы фидеров и MCC |
| DRPDS-05 | Коммерческое питание вернулось, но возврат не произошёл | Нестабильное напряжение, таймер, не AUTO, блокировка, PMCS | U1/U2 во времени, режимы аппаратов, таймер/события, команды |
| DRPDS-06 | UPS сообщает BATTERY или BYPASS | Потеря входа, отказ выпрямителя/инвертора, батарейная проблема, байпас | UPS input/output, режим, DC bus, alarm log |
| DRPDS-07 | Потеря Critical Bus A, Bus B остаётся | UPS/выходной аппарат/шина/фидер/измерительный канал тракта A | UPS A, output SWBD A, Bus A, независимые показания Bus B |
| DRPDS-08 | CDP без питания, SATS показывает норму | PDU, выходной фидер, CDP, кабель, ошибка индикации | SATS input/selected/output, PDU output, CDP input |
| DRPDS-09 | SATS не переключил нагрузку | Нет пригодного второго входа, отказ SATS, логика/управление, выходная цепь | Оба входа, качество, выбранный источник, event log, выход |
| DRPDS-10 | PMCS не управляет выключателем | OWS, PLC, сеть, локальный режим, DC control power, цепь привода | Команда, связь, режим, DC, обратная связь и локальная индикация |
| DRPDS-11 | Неожиданно отключился вышестоящий выключатель | Неверная селективность, отказ нижестоящего аппарата, проблема ZSI | Уставки, последовательность событий, trip unit/ZSI, ток повреждения |
| DRPDS-12 | Система показывает норму, но резервирование не готово | Неисправная батарея UPS, недоступный EG, выключатель не AUTO, отказ второго тракта | Результаты тестов батарей, готовность EG, режимы выключателей, тест SATS |

Для каждого сценария диагностический движок должен сначала проверить полноту контекста. Если неизвестны точная топология, назначение аппарата, режим или допустимые точки наблюдения, система должна запросить недостающие сведения либо остановиться с объяснением, а не выдавать измерение «по типовой схеме».

## 10. Безопасность и границы автоматизации

DRPDS — критическая инфраструктура. Диагностическое ядро может:
- анализировать загруженные схемы, журналы и телеметрию;
- выявлять противоречия между командой и обратной связью;
- строить гипотезы отказов;
- указывать, каких подтверждений не хватает;
- формировать запрос на проверку для квалифицированного персонала.

Диагностическое ядро не должно самостоятельно:
- выдавать команды включения/отключения силовых аппаратов;
- предлагать переключение источников как обычное действие пользователя;
- рекомендовать измерения на открытых токоведущих частях;
- подменять процедуры LOTO, оценку риска, наряд/допуск, координацию с диспетчерским/оперативным персоналом;
- считать типовые уставки или типовые схемы площадочными;
- утверждать физическое состояние оборудования только по экранной индикации.

В старом руководстве FAA прямо требуется оценка и снижение риска до профилактических работ, а работы, способные повлиять на воздушное движение, должны быть согласованы с ATC. Для демонстрации мы используем только безопасную программную модель, а не реальные операции на объекте.

## 11. Какие данные подтверждены, а какие пока неизвестны

### Подтверждено опубликованными материалами FAA
- назначение DRPDS и разделение critical/essential нагрузок;
- два коммерческих ввода и два трансформатора;
- два основных распределительных устройства и tie breaker;
- генераторная резервная система с общей шиной, синхронизацией и резервными вводами;
- ветвь essential distribution через SWGR/SWBD/MCC;
- ветвь critical distribution через UPS SWGR, UPS, выходные SWBD, Critical Bus A/B, PDU, SATS и CDP;
- наличие PMCS, OWS, PLC, PowerLogic и сетей;
- наличие AC/DC цепей управления и 125 V DC батарейной системы;
- сценарии потери и восстановления коммерческого питания, перехода на standby и потери Critical Bus/CDP;
- обслуживание и проверки генераторов, UPS, SATS, PMCS, DC и распределительного оборудования.

### Не подтверждено для одной конкретной площадки
- фактическое количество и мощности трансформаторов и генераторов;
- реальные первичные напряжения;
- точное число UPS, PDU, SATS и CDP;
- марки, модели, серийные номера и уставки аппаратов;
- полная кабельная ведомость и номера клемм;
- реальные схемы управления и точные таблицы межблокировок;
- актуальные уставки защит и результаты координационного расчёта;
- физическое состояние и текущие дефекты конкретного объекта.

Эти значения должны оставаться `unknown` или `site_specific_required` до получения первичных чертежей и паспортов. Их нельзя заполнять типовыми числами.

## 12. Первичные источники

1. **FAA JO 6480.22, Maintenance of Dual Redundant Power Distribution Systems (DRPDS) Facilities**, effective 2007-09-18, Change 1 dated 2010-11-02. Подробное техническое описание, однолинейная схема, режимы, обслуживание и процедуры проверок. Документ отменён 2019-12-18; использовать только как исторический подробный источник архитектуры: [PDF FAA](https://www.faa.gov/documentLibrary/media/Order/6480.22.pdf).
2. **FAA JO 6480.22A**, Maintenance of Dual/Critical Redundant Power Distribution Systems (DRPDS/CRPDS) Facilities, issued 2019-12-18, статус Active; содержимое ограничено FAA Network Only: [карточка документа FAA](https://www.faa.gov/regulations_policies/orders_notices/index.cfm/go/document.information/documentID/1037088).
3. **FAA JO 6950.2F**, Electrical Power Policy Implementation at National Airspace System Facilities, effective 2024-04-03. Актуальная общая политика и определения архитектур: [PDF FAA](https://www.faa.gov/documentLibrary/media/Order/JO_6950_2F.pdf).
4. FAA JO 6950.2F, Appendix A: DRPDS определена как Dual Redundant Power Distribution System; CPDS является umbrella-термином для разных архитектур, включая DRPDS и CRPDS.

## 13. Как объект будет представлен в Intelligent Electrical Diagnostics

DRPDS следует хранить как граф нескольких уровней, а не как одну плоскую схему:

- **уровень 0 — объект:** TRACON / площадка и её источники;
- **уровень 1 — подсистемы:** commercial, standby generation, essential distribution, critical distribution, PMCS, AC/DC control;
- **уровень 2 — оборудование:** трансформаторы, выключатели, генераторы, шины, UPS, PDU, SATS, MCC, SWBD, CDP;
- **уровень 3 — цепи:** фидеры, входы/выходы, связи управления и обратной связи;
- **уровень 4 — точки наблюдения:** измерения, статусы, события, тестовые результаты;
- **уровень 5 — диагностические сценарии:** причинные гипотезы, обязательные предпосылки, безопасные наблюдения и условия остановки.

В графе отдельно моделируются силовые связи и связи управления/сигнализации. Нельзя соединять их одним типом ребра. Для каждой связи требуется источник: конкретный лист/зона схемы, текст документа или подтверждённая спецификация. Для неизвестной связи создаётся issue, а не предполагаемое ребро.

**Критерий готовности модели:** ядро способно объяснить, какие части системы сохраняют питание при конкретном отказе, какие альтернативные причины ещё не исключены, какие наблюдения нужны для различения причин и почему следующий шаг допустим или заблокирован. Оно не должно делать вывод о физическом состоянии оборудования без подтверждающих данных.
