# Неопределённости и ограничения модели ВРУ

| ID | Приоритет | Наблюдение | Статус |
|---|---|---|---|
| ISS-01 | Высокий | Ранее казалось, что таблица содержит 11 групп при 10 аппаратах QF1–QF10. SVG review установил ответвление QF4 к позиции 5 (ЩОЧ / чердачное помещение): отдельный одиннадцатый аппарат на схеме не требуется. | Разрешено по SVG; as-built не подтверждён |
| ISS-02 | Средний | Маркировки QF2/QF3, QF7/QF8 и QF9 уточнены по SVG: 3C25, 1C10 и 3C80 соответственно. | Разрешено как транскрипция SVG; маркировку установленного оборудования проверить на месте |
| ISS-03 | Средний | Перечень кодов оборудования не сопоставлен однозначно с позициями схемы. | Не разрешено |
| ISS-04 | Средний | Часть подписей отходящих линий требует сверки с оригинальной проектной спецификацией. | Не разрешено |
| ISS-05 | Низкий | Колонка 12 таблицы присутствует, но не заполнена. | Не считать линией |
| ISS-06 | Средний | SVG показывает проектную геометрию, но не подтверждает фактический монтаж, внутренние клеммные связи и состояние аппаратов. | Не разрешено без исполнительной документации и осмотра |
| ISS-07 | Средний | Машинный граф охватывает отходящие фидеры QF1–QF10, но не содержит входные аппараты 1QF/2QF и связи входной части через АВР/KM1/KM2, хотя их маркировка и расположение описаны в source review. | Открыто; не трактовать отсутствие узлов в графе как отсутствие оборудования |

Не устранять оставшиеся пункты предположениями. Сохранять транскрипцию источника отдельно от нормализованных инженерных характеристик. Для практического применения требуется проверка квалифицированным специалистом по фактическому объекту и исполнительной документации.
